# 03 — ملف إدارة المخاطر (Risk Management File, ISO 14971-style)

> **تنبيه:** هذا تحليل أولي **على نمط** ISO 14971 (hazard → sequence of events → hazardous situation → harm). لا يدّعي المطابقة للمعيار، ولم نطّلع على نصه الرسمي (صفحة iso.org لم يُتحقَّق منها، انظر README). وثائق SFDA تشير إلى ISO 14971:2019 (مثلاً MDS-G010: *"Risk management review according to Clause 9 of ISO 14971:2019"*، وإلى AAMI CR34971:2022 لتطبيقه على AI/ML، S4)، وتطلب في الملف التقني *"Software hazards (safety, security, confidentiality, utility over lifetime)"* (S1، الملحق 3).
> المنتج **غير معتمد** وللبحث فقط.

## 1) سلّم التقدير المستخدم (تعريف الفريق، يحتاج اعتماداً من خبير)
**الشدة (Severity, S):**
| S | الاسم | للاستخدام (A) البحثي | للاستخدام (B) السريري الافتراضي |
|---|---|---|---|
| 1 | طفيفة | وقت ضائع، إعادة تشغيل | إزعاج بلا أثر صحي |
| 2 | متوسطة | قرار تجريبي خاطئ، هدر مواد/ميزانية مختبر | تأخير غير خطير في الرعاية |
| 3 | كبيرة | نشر استنتاج علمي خاطئ، تضليل لجنة أو ممول | تدهور صحي قابل للعكس |
| 4 | حرجة | استخدام النتائج كدليل سريري يؤثر في مريض (سوء استخدام) | تدهور خطير أو تدخل جراحي غير لازم |
| 5 | كارثية | — | وفاة أو تدهور لا رجعة فيه |

**الاحتمال (Probability, P):** 1 = نادر جداً · 2 = نادر · 3 = محتمل · 4 = مرجّح · 5 = شبه مؤكد. التقدير **نوعي** (لا توجد بيانات استخدام ميداني).
**القبول:** S×P ≤ 4 مقبول · 5–9 يحتاج تخفيضاً (ALARP) · ≥ 10 غير مقبول.

## 2) المخاطر للاستخدام الحالي (A) — أداة بحثية

| ID | الخطر (Hazard) | تسلسل الأحداث | الضرر (Harm) | S | P قبل | الضوابط الحالية (Risk controls) والدليل | P بعد | المتبقي |
|---|---|---|---|---|---|---|---|---|
| **H-MIS-1** | **إساءة تفسير النتائج المحاكاة كدليل سريري** | عرض في مسابقة/إعلام ← تُفهم الأرقام (مثل «الإنقاذ يحسن الجريان») كفعالية علاجية ← قرار سريري أو استثماري أو بحثي خاطئ | تضليل؛ في أسوأ حال تأثير غير مباشر على مريض | 4 | 3 | `banner.ruo` في كل صفحة؛ `sim.badge`؛ 11 افتراضاً مرفقة بكل نتيجة؛ تحذير `rescue_fraction > 0` *"…not an efficacy prediction"*؛ `/api/model` status = "unvalidated"؛ هذا الملف و[README](README.md) | 2 | 8 — **ALARP، يتطلب انضباطاً في العرض** |
| H-MIS-2 | تفسير الشبكة الوعائية المثالية كتشريح دماغ مريض | مستخدم يظن أن الشبكة تمثل دماغاً حقيقياً ← استنتاج فسيولوجي خاطئ | استنتاج علمي خاطئ | 3 | 3 | `GEOMETRY_NOTE`؛ `vs.noticeBody`؛ افتراضات الحلّال؛ اختبار `test_network_endpoint_returns_connected_stable_segment_ids` يتحقق من وجود "not measured" | 2 | 6 |
| H-MIS-3 | تفسير فواصل الثقة الافتراضية كقوة إحصائية أو دليل بيولوجي | `radius_cv_pct` صغير ← فاصل ضيق ← ثقة زائفة | تصميم تجربة بعدد عينات ناقص | 3 | 3 | الافتراض 5 في `engine.py`؛ تحذير `radius_cv_pct == 0` | 2 | 6 |
| H-MIS-4 | الظن أن الطريقة «المقترحة» (equalized) أفضل دائماً | ترميز أفضلية مسبقة في الكود ← انحياز تأكيدي | استنتاج هندسي خاطئ، هدر مختبري | 3 | 2 | لا ترميز للأفضلية؛ الاختبار `test_no_hardcoded_topology_superiority` يثبت أن المتحكم التقليدي قد يكون أفضل | 1 | 3 |
| H-MIS-5 | تفسير درجة نموذج المركّبات كاحتمال فعالية | مستخدم يقرأ الدرجة الاستكشافية كتنبؤ | اختيار مركّب خاطئ للبحث | 3 | 3 | `eligible_for_reliable_prediction=False`؛ `prediction_available=False` للجديد؛ اختبارات `test_research_ai.py` | 1 | 3 |
| H-NUM-1 | خطأ عددي (وحدات/معادلة) | خطأ تحويل µm→m أو صيغة Poiseuille ← أرقام خاطئة بكثير | تصميم شريحة خاطئ | 3 | 2 | اختبارات تحليلية: `test_poiseuille_scaling_and_units`، `test_single_tube_matches_analytical_poiseuille_solution`، `test_si_display_conversions`، `test_flow_velocity_area_and_units` | 1 | 3 |
| H-NUM-2 | عدم تقارب الحلّال أو قيم غير منتهية | معاملات قصوى ← NaN/Inf صامت | نتائج مضللة | 3 | 2 | فحص `sol.success` ورفع خطأ؛ `allow_inf_nan=False`؛ `test_high_flow_limit_remains_finite`؛ رفض الضغط غير المنتهي في الحلّال | 1 | 3 |
| H-NUM-3 | خرق حفظ الكتلة | خطأ في التجميع ← تدفقات غير متسقة | استنتاج خاطئ | 3 | 2 | `max_normalized_mass_balance_residual`؛ `test_internal_junction_mass_conservation`؛ `test_washout_matches_integrated_mass_balance` | 1 | 3 |
| H-NUM-4 | مسألة غير معرّفة تعطي حلاً زائفاً | مكوّن معزول/مصفوفة شاذة ← ضغط اعتباطي | نتائج زائفة | 3 | 2 | SRS-023؛ `test_invalid_graph_without_pressure_anchor_is_rejected` | 1 | 3 |
| H-MOD-1 | **صلاحية النموذج نفسه (validity)**: العابرات مفروضة وليست مقيسة، ولا تحقق مقابل بيانات | المستخدم يعتمد على المحاكاة بدل التجربة | قرار هندسي خاطئ | 3 | 4 | الإفصاح (الافتراضات 1، 3، 10)؛ الملف 05 يصرح بعدم وجود validation | 3 | **9 — ALARP؛ لا يمكن تخفيضه إلا ببيانات مختبرية** |
| H-REP-1 | تعذّر إعادة إنتاج تشغيل منشور | قيم افتراضية بصيغة مختلفة (1000 مقابل 1000.0) ← بصمة لا تتطابق | فقدان الثقة العلمية | 2 | 2 | `validate_default=True`؛ `test_fingerprint_reproducible_from_exported_config`؛ `test_seed_and_fingerprint_reproducibility`؛ `test_repeatability_and_fingerprint` | 1 | 2 |
| H-DAT-1 | فقدان بيانات التشغيلات المحفوظة | عطل قرص/قاعدة | فقدان عمل بحثي | 2 | 2 | `localdb.py backup/restore` (جُرّبت الاستعادة، PROJECT_AUDIT §0)؛ `test_run_survives_new_connection` | 1 | 2 |
| H-DAT-2 | العبث بمخطط القاعدة | تعديل ملف ترحيل مطبّق | فساد بيانات صامت | 2 | 2 | بصمة SHA-256 في `migrate.py` | 1 | 2 |
| H-SEC-1 | وصول مستخدم إلى تشغيلات غيره | خطأ في استعلام العزل | كشف بيانات بحثية خاصة | 3 | 2 | عزل في كل استعلام (`_scope`)؛ 404 موحّد؛ `test_users_cannot_see_each_others_runs` | 1 | 3 |
| H-SEC-2 | تصعيد صلاحيات | قبول الدور من العميل أو مدير ثانٍ تلقائي | تحكم غير مصرح | 3 | 2 | الدور من القاعدة فقط؛ قفل التسجيل؛ فهرس البريد الفريد؛ `test_admin_enrollment_and_permissions`، `test_profile_update_validates_input`، `test_unverified_admin_email_is_not_enrolled` | 1 | 3 |
| H-SEC-3 | تعديل سجل التدقيق أو حذفه | صلاحية قاعدة بيانات مباشرة | فقدان المساءلة | 2 | 2 | **لا يوجد ضابط** (لا append-only) | 2 | 4 — **فجوة مفتوحة** (SRS-091) |
| H-SEC-4 | إغراق الخدمة بالطلبات | طلبات متكررة | تعطل الخدمة | 2 | 3 | حد الحسابين المتزامنين فقط (429)؛ **لا rate limiting** | 3 | 6 — **فجوة مفتوحة** (SRS-090) |
| H-SEC-5 | تسريب مفاتيح سرية | مفتاح service_role في الواجهة | سيطرة على الهوية | 4 | 1 | المفتاح العام فقط؛ `test_auth_config_exposes_only_public_values` | 1 | 4 |
| H-UI-1 | واجهة تعرض حالة لا تطابق الحساب | مفتاح «مسدود» لا يُرسل للحلّال (PROJECT_AUDIT A2) | استنتاج خاطئ عن الانسداد | 3 | 3 | **الإصلاح جارٍ في جلسة أخرى:** `pages/vascular.tsx:107` يرسل الآن `occluded_segment_ids: occluded`، و`e2e/guided.spec.ts` يتضمن اختبارات الانسداد. **لم نشغّل اختبارات E2E في هذه الجولة** | 2 (بعد التحقق) | 6 — يُغلق بعد نجاح E2E |
| H-UI-2 | التباس الأرقام بين العربية والإنجليزية | أرقام هندية-عربية في الحقول ← سوء إدخال | إدخال قيمة خاطئة | 2 | 2 | فرض الأرقام اللاتينية (STATUS.md الجولة 5) | 1 | 2 |
| H-UI-3 | كثرة المدخلات (26 حقلاً) تؤدي لأخطاء إدخال | مستخدم مبتدئ | تشغيل غير مقصود | 2 | 3 | حدود صارمة (SRS-001)؛ الوضع الموجَّه قيد الإضافة (`e2e/guided.spec.ts`)؛ **لا يوجد ملف قابلية استخدام** (IEC 62366-1، S11) | 2 | 4 |

### الخلاصة للاستخدام (A)
لا يوجد خطر غير مقبول. الخطران الأعلى هما **H-MIS-1** (إساءة التفسير كدليل سريري) و**H-MOD-1** (عدم التحقق العلمي). كلاهما يُدار بالإفصاح وليس بالتقنية. ضابط H-MIS-1 الأقوى سلوكي: **لا تقدّم المنصة في أي عرض على أنها تشخص أو تعالج أو تتنبأ بمريض.**

## 3) المخاطر للاستخدام الافتراضي (B) — دعم قرار سريري بعد الاستئصال

> تحليل استشرافي (prospective). معظم الضوابط **غير موجودة** لأن (B) غير منفّذ.

| ID | الخطر | تسلسل الأحداث | الضرر | S | P (بلا ضوابط) | الضوابط المطلوبة (غير منفذة) | ملاحظة |
|---|---|---|---|---|---|---|---|
| HB-1 | **سلبي كاذب** (لا no-reflow بينما هو موجود) | النموذج يقلل الخطر ← تأخير المتابعة/التدخل | توسع الاحتشاء، إعاقة دائمة، وفاة | 5 | 4 | تحقق سريري متعدد المراكز (S4)؛ حدود أداء مسبقة؛ تنبيه بعدم استبعاد الحالة | غير مقبول بلا أدلة |
| HB-2 | **إيجابي كاذب** | النموذج يضخم الخطر ← تدخل إضافي غير لازم | نزيف، مضاعفات إجرائية | 5 | 3 | كما سبق + عدم تقديم توصية علاجية مباشرة | غير مقبول بلا أدلة |
| HB-3 | **نقل نموذج شريحة إلى مريض (model transfer)** | معاملات هندسية مثالية تُطبَّق على فسيولوجيا بشرية (نبضية، خلايا دم، تنظيم ذاتي غير ممثلة، انظر `PHYSICAL_ASSUMPTIONS`) | تقدير خاطئ منهجياً | 5 | 5 | نموذج جديد مُتحقَّق منه؛ ارتباط سريري صالح (IMDRF N41، S3) | النموذج الحالي **غير صالح** لهذا الاستخدام بطبيعته |
| HB-4 | بيانات إدخال خاطئة أو من مريض آخر | خطأ ربط بيانات/تصوير | قرار لمريض خاطئ | 5 | 3 | تحقق هوية المريض، تكامل آمن، تدقيق | — |
| HB-5 | **تحيز الأتمتة (automation bias)** | الطبيب يثق بالمخرج دون تحقق | قرار خاطئ | 5 | 3 | هندسة قابلية استخدام وتقييم تلخيصي (IEC 62366-1، S11)؛ عرض عدم اليقين | MDS-G010 يطلب تقييم *"how the output is interpreted and actioned"* (S4) |
| HB-6 | انحراف البيانات (data drift) أو اختلاف المراكز | أجهزة تصوير أو سكان مختلفون | تدهور الأداء | 4 | 3 | مراقبة ما بعد التسويق؛ مجموعات بيانات تمثيلية (S4) | — |
| HB-7 | هجوم سيبراني أو تغيير المخرجات | ثغرة في الخادم | قرار خاطئ، كشف بيانات صحية | 5 | 2 | ضوابط MDS-G38 (S6): تحليل التهديدات، مصادقة متعددة العوامل للمميزين، تحديث موقّع، تدقيق الوصول | الفجوات H-SEC-3/4 تصبح حرجة |
| HB-8 | توقف الخدمة وقت الحاجة | تعطل أو حد طلبات | تأخر القرار | 3 | 3 | توفر عالٍ؛ *"security controls should not hinder access to a device intended to be used during an emergency"* (S6) | — |

### الخلاصة للاستخدام (B)
مع الحالة الحالية: **HB-1 وHB-2 وHB-3 غير مقبولة.** لا يمكن خفضها ببرمجيات فقط؛ يلزم نموذج جديد وأدلة سريرية (الملف 07). هذا سبب تصنيف الفئة D المرجّح (الملف 01).

## 4) الأعمال اللاحقة لإدارة المخاطر
1. اعتماد سلّم الشدة والاحتمال وسياسة القبول من فريق يضم طبيباً مختصاً ومهندس جودة.
2. إغلاق H-UI-1 بعد نجاح اختبارات E2E للانسداد.
3. تنفيذ SRS-090 (rate limiting) وSRS-091 (سجل تدقيق append-only).
4. عند البدء في (B): خطة إدارة مخاطر رسمية وتقرير مراجعة (risk management review)، مع AAMI CR34971 إن وُجد AI/ML (S4).
